# 华为21台六路 RTU 采集测试

## 环境与目标

用例使用测试环境的 slaveSim 入口和 DSP 上位机当前目标。用例打开模拟器配置页面并创建六路华为 V3 模拟总线，第 n 路含站号 1 至 n。用例读回总线、实际串口、站号及运行寄存器地址，再通过上位机创建 21 条本例连接与各 18 个采集点。全局第 n 台使用直流可用功率 10+n kW、线电压 380+n V、频率 50 Hz、环境温度 25℃、效率 1，并关闭扰动。可区分的电压与可用功率用于发现串路和串站。

本例始终新建独立机群，因为已有设备的运行状态无法由页面完整恢复。slaveSim 页面声明保存时保留未改动从站后，本例可与既有机群共存，并在每次保存前后核对无关配置。旧版有既有总线时停止保存。结束时先按身份清理上位机连接，再核对并删除本例六路总线。发现配置冲突时保留现场。

每次执行从新建模型的初始发电工况开始。用例逐轮通过 slaveSim 操作后续工况，读回模拟器并在上位机侧完成该轮 21 台观察后才切换。未观察到目标工况时保留双端证据并报告具体阶段。

| 顺序 | 工况 | 固定预期 |
| --- | --- | --- |
| 1 | 发电 | P 为 10+n kW，Q=0，PF=1。 |
| 2 | 有功调节 | 有功百分比为 10+n/10%，P 达到本机容量乘该比例，Q=0，PF=1。 |
| 3 | 无功调节 | 保持有功限值，Q 为正，PF 接近 0.9。 |
| 4 | 负无功调节 | 保持有功限值，Q 和 PF 均为负。 |
| 5 | 待机 | P=Q=三相电流=0，PF=1。 |
| 6 | 限电停运 | 恢复直流可用功率，有功限值为 0，P=Q=三相电流=0，PF=1。 |
| 7 | 恢复发电 | 恢复初始有功目标，Q=0，PF=1。 |

## 采集点目录

| 点位 | 点标识 | 零基地址 | 类型／倍率 |
| --- | --- | --- | --- |
| A/B/C 相电压 | voltage_a/b/c | 32069/32070/32071 | UINT16，0.1 |
| A/B/C 相电流 | current_a/b/c | 32072/32074/32076 | INT32，0.001 |
| 有功／无功 | active / reactive | 32080/32082 | INT32，0.001 |
| 功率因数 | pf | 32084 | INT16，0.001 |
| 状态字／设备状态 | status_word / status | 32000/32089 | UINT16，原始值 |
| 发电／停机／待机 | generating / stopped / standby | 32000 | BOOL，bit1/bit7/bit0 |
| 有功／无功模式 | active_mode / reactive_mode | 35300/35304 | UINT16，原始值 |
| 最后有功／无功指令地址 | active_command / reactive_command | 35303/35307 | UINT16，原始值 |

采集功能码为 0x03。32 位电流与功率按 HL/AB 解析。每台每工况执行 slaveSim 前采样、上位机采集点采样和 slaveSim 后采样。前后源值稳定且为实际新刷新时，逐点核对地址、功能码、数值、品质和采集时间。数值变化的点要求采集时间更新。设备状态枚举、状态字与工况固定目标也分别核对。

全部 147 项设备工况、2646 项逐点匹配及两端关键截图完整才可判定全部抄通。默认每台每工况观察时限 300 秒。采样保存于 huawei-samples-*.json，结果汇总见 huawei-fleet-results.json 和 huawei-fleet-results.md。写点配置、DSP 下发调节和 104 遥控未验证。
